within estcp;
package Tests
  extends Modelica.Icons.ExamplesPackage;
end Tests;
