within ;
package estcp

  annotation (uses(Modelica(version="4.0.0"), Buildings(version="11.0.0")));
end estcp;
